within OpenIPSL.Electrical.Controls.PSSE.ES;
model EXAC2 "AC2 Excitation System [IEEE1981]"
  extends Icons.VerifiedModel;
  extends OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
  import OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.invFEX;
  import OpenIPSL.NonElectrical.Functions.SE;
  OpenIPSL.NonElectrical.Continuous.SimpleLagLim imLimitedSimpleLag(
    K=K_A,
    T=T_A,
    outMax=V_AMAX,
    outMin=V_AMIN,
    y_start=VA0)
    annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
  parameter Types.Time T_R=0 "Regulator input filter time constant";
  parameter Types.Time T_B=0 "Regulator denominator (lag) time constant";
  parameter Types.Time T_C=0 "Regulator numerator (lead) time constant";
  parameter Types.PerUnit K_A=400 "Regulator output gain";
  parameter Types.Time T_A=0.02 "Regulator output time constant";
  parameter Types.PerUnit K_B = 1 "Second stage regulator gain";
  parameter Types.PerUnit V_RMAX=9 "Maximum exciter field voltage";
  parameter Types.PerUnit V_RMIN=-5.43 "Minimum exciter field voltage";
  parameter Types.PerUnit V_AMAX=9 "Maximum regulator output";
  parameter Types.PerUnit V_AMIN=-5.43 "Minimum regulator output";
  parameter Types.Time T_E=0.8 "Exciter field time constant";
  parameter Types.PerUnit K_L = 0 "Limiter control circuitry gain";
  parameter Types.PerUnit K_H = 0 "Exciter field current regulator feedback gain";
  parameter Types.PerUnit K_F=0.03 "Rate feedback excitation system stabilizer gain";
  parameter Types.Time T_F=1 "Rate feedback time const";
  parameter Types.PerUnit K_C=0.2 "Rectifier loading factor proportional to commutating reactance";
  parameter Types.PerUnit K_D=0.48 "Demagnetizing factor, function of exciter alternator reactances";
  parameter Types.PerUnit K_E=1 "Exciter field proportional constant";
  parameter Types.PerUnit V_LR=9 "Limit value reference of exciter field voltage";
  parameter Types.PerUnit E_1=5.25 "Exciter output voltage for saturation factor S_E(E_1)";
  parameter Types.PerUnit E_2=7 "Exciter output voltage for saturation factor S_E(E_2)";
  parameter Types.PerUnit S_EE_1=0.03 "Exciter saturation factor at exciter output voltage E1";
  parameter Types.PerUnit S_EE_2=0.1 "Exciter saturation factor at exciter output voltage E2";
  Modelica.Blocks.Continuous.Derivative imDerivativeLag(
    k=K_F,
    T=T_F,
    y_start=0,
    initType=Modelica.Blocks.Types.Init.InitialOutput,
    x_start=VFE0)
    annotation (Placement(transformation(extent={{20,-100},{0,-80}})));
  NonElectrical.Continuous.LeadLag leadLag(
    K=1,
    T1=T_C,
    T2=T_B,
    y_start=VA0/K_A,
    x_start=VA0/K_A)
    annotation (Placement(transformation(extent={{-50,-10},{-30,10}})));
  Modelica.Blocks.Math.Add3 add3_1(k3=-1)
    annotation (Placement(transformation(extent={{-80,-10},{-60,10}})));
  BaseClasses.RectifierCommutationVoltageDrop rectifierCommutationVoltageDrop(
      K_C=K_C)
    annotation (Placement(transformation(extent={{170,-10},{190,10}})));
  BaseClasses.RotatingExciterWithDemagnetizationLimited
    rotatingExciterWithDemagnetizationLimited(
    T_E=T_E,
    K_E=K_E,
    E_1=E_1,
    E_2=E_2,
    S_EE_1=S_EE_1,
    S_EE_2=S_EE_2,
    K_D=K_D,
    Efd0=VE0)
    annotation (Placement(transformation(extent={{130,-10},{150,10}})));
  NonElectrical.Continuous.SimpleLag TransducerDelay(
    K=1,
    T=T_R,
    y_start=ECOMP0)
    annotation (Placement(transformation(extent={{-170,-10},{-150,10}})));
  Modelica.Blocks.Math.Add3 add3_2 annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={-100,-90})));
  Modelica.Blocks.Math.Add DiffV1(k2=-1)
    annotation (Placement(transformation(extent={{20,-10},{40,10}})));
  Modelica.Blocks.Math.Gain gain(k=K_H)
    annotation (Placement(transformation(extent={{60,-80},{40,-60}})));
  OpenIPSL.NonElectrical.Logical.LV_GATE lV_GATE
    annotation (Placement(transformation(extent={{46,-6},{68,6}})));
  Modelica.Blocks.Math.Gain gain1(k=K_B)
    annotation (Placement(transformation(extent={{76,-8},{92,8}})));
  Modelica.Blocks.Nonlinear.Limiter limiter(uMax=V_RMAX, uMin=V_RMIN)
    annotation (Placement(transformation(extent={{100,-10},{120,10}})));
  Modelica.Blocks.Math.Gain gain3(k=K_L) annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        origin={62,-30})));
  Modelica.Blocks.Math.Add add3(k1=-1, k2=+1) annotation (Placement(
        transformation(
        extent={{-10,-10},{10,10}},
        rotation=180,
        origin={90,-30})));
  Modelica.Blocks.Sources.Constant Vref1(k=V_LR) annotation (Placement(
        transformation(
        extent={{10,-10},{-10,10}},
        origin={150,-90})));
protected
  parameter Real VA0(fixed=false);
  parameter Real VR0(fixed=false);
  parameter Real VFE0(fixed=false);
  parameter Real Ifd0(fixed=false);
  parameter Real VE0(fixed=false);
initial equation
  Ifd0 = XADIFD;
  // Finding initial value of excitation voltage, VE0, via going through conditions of FEX function
  VE0 = invFEX(
    K_C=K_C,
    Efd0=Efd0,
    Ifd0=Ifd0);
  // Case IN>0 not checked because it will be resolved in the next iteration
  VFE0 = VE0*(SE(
    VE0,
    S_EE_1,
    S_EE_2,
    E_1,
    E_2) + K_E) + Ifd0*K_D;
  VR0 = VFE0;
  VA0 = VR0/K_B + VFE0*K_H;
  V_REF = VA0/K_A + ECOMP0;
equation
  connect(rectifierCommutationVoltageDrop.XADIFD, XADIFD) annotation (Line(
        points={{180,-11},{180,-30.5},{80,-30.5},{80,-200}},  color={0,0,127}));
  connect(rotatingExciterWithDemagnetizationLimited.XADIFD, XADIFD) annotation (
     Line(points={{140,-11.25},{140,-30},{80,-30},{80,-200}},  color={0,0,127}));
  connect(leadLag.y, imLimitedSimpleLag.u)
    annotation (Line(points={{-29,0},{-29,0},{-22,0}}, color={0,0,127}));
  connect(add3_1.y, leadLag.u)
    annotation (Line(points={{-59,0},{-52,0}}, color={0,0,127}));
  connect(rotatingExciterWithDemagnetizationLimited.EFD,
    rectifierCommutationVoltageDrop.V_EX)
    annotation (Line(points={{151.25,0},{151.25,0},{169,0}}, color={0,0,127}));
  connect(rectifierCommutationVoltageDrop.EFD, EFD)
    annotation (Line(points={{191,0},{192,0},{210,0}}, color={0,0,127}));
  connect(imDerivativeLag.u, rotatingExciterWithDemagnetizationLimited.V_FE)
    annotation (Line(points={{22,-90},{22,-90},{124,-90},{124,-6.25},{128.75,-6.25}},
        color={0,0,127}));
  connect(DiffV.y, add3_1.u2)
    annotation (Line(points={{-99,0},{-82,0}}, color={0,0,127}));
  connect(ECOMP, TransducerDelay.u)
    annotation (Line(points={{-200,0},{-172,0}}, color={0,0,127}));
  connect(TransducerDelay.y, DiffV.u2) annotation (Line(points={{-149,0},{-132,
          0},{-132,-6},{-122,-6}}, color={0,0,127}));
  connect(VOEL, add3_2.u3) annotation (Line(points={{-70,-200},{-70,-114},{-92,
          -114},{-92,-102}}, color={0,0,127}));
  connect(VUEL, add3_2.u2) annotation (Line(points={{-130,-200},{-130,-114},{-100,
          -114},{-100,-102}}, color={0,0,127}));
  connect(VOTHSG, add3_2.u1) annotation (Line(points={{-200,90},{-178,90},{-178,
          -110},{-108,-110},{-108,-102}}, color={0,0,127}));
  connect(add3_2.y, add3_1.u1) annotation (Line(points={{-100,-79},{-98,-79},{-98,
          -20},{-90,-20},{-90,8},{-82,8}}, color={0,0,127}));
  connect(imDerivativeLag.y, add3_1.u3) annotation (Line(points={{-1,-90},{-1,-90},
          {-86,-90},{-86,-8},{-82,-8}}, color={0,0,127}));
  connect(imLimitedSimpleLag.y, DiffV1.u1)
    annotation (Line(points={{1,0},{18,0},{18,6}}, color={0,0,127}));
  connect(gain.y, DiffV1.u2) annotation (Line(points={{39,-70},{10,-70},{10,-6},
          {18,-6}}, color={0,0,127}));
  connect(gain.u, rotatingExciterWithDemagnetizationLimited.V_FE) annotation (
      Line(points={{62,-70},{124,-70},{124,-6.25},{128.75,-6.25}}, color={0,0,
          127}));
  connect(limiter.y, rotatingExciterWithDemagnetizationLimited.I_C)
    annotation (Line(points={{121,0},{128.75,0},{128.75,0}}, color={0,0,127}));
  connect(add3.u1, rotatingExciterWithDemagnetizationLimited.V_FE) annotation (
      Line(points={{102,-36},{124,-36},{124,-6.25},{128.75,-6.25}}, color={0,0,
          127}));
  connect(gain3.u, add3.y)
    annotation (Line(points={{74,-30},{79,-30}}, color={0,0,127}));
  connect(Vref1.y, add3.u2) annotation (Line(points={{139,-90},{130,-90},{130,-24},
          {102,-24}}, color={0,0,127}));
  connect(gain1.y, limiter.u)
    annotation (Line(points={{92.8,0},{94,0},{98,0}}, color={0,0,127}));
  connect(lV_GATE.p, gain1.u)
    annotation (Line(points={{66.625,0},{74.4,0}}, color={0,0,127}));
  connect(gain3.y, lV_GATE.n2) annotation (Line(points={{51,-30},{44.625,-30},{
          44.625,-3}}, color={0,0,127}));
  connect(DiffV1.y, lV_GATE.n1)
    annotation (Line(points={{41,0},{44.625,0},{44.625,3}}, color={0,0,127}));
  annotation (
    Diagram(coordinateSystem(extent={{-200,-200},{200,160}})),
    Icon(coordinateSystem(extent={{-100,-100},{100,100}}),
        graphics={             Text(
          extent={{-100,160},{100,100}},
          lineColor={28,108,200},
          textString="EXAC2")}),
    Documentation(info="<html>IEEE Type AC2 Excitation System Model.</html>",
  revisions="<html><table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS&reg;E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>2020-09</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p><a href=\"https://github.com/tinrabuzin\">@tinrabuzin</a></p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p>see <a href=\"modelica://OpenIPSL.UsersGuide.Contact\">UsersGuide.Contact</a></p></td>
</tr>
</table>
</html>"));
end EXAC2;
