within OpenIPSL.Electrical.Machines.PSSE.GENSAL;


model GENSAL "SALIENT POLE GENERATOR MODEL (QUADRATIC SATURATION ON D-AXIS)"
  // Import of Dependencies
  import OpenIPSL.NonElectrical.Functions.SE;
  import Modelica.Constants.pi;
  import Complex;
  import Modelica.ComplexMath.arg;
  import Modelica.ComplexMath.real;
  import Modelica.ComplexMath.imag;
  import Modelica.ComplexMath.'abs';
  import Modelica.ComplexMath.conj;
  import Modelica.ComplexMath.fromPolar;
  import Modelica.ComplexMath.j;
  //Extending machine base class
  extends BaseClasses.baseMachine(w(start = 0), EFD(start = efd0), XADIFD(start = efd0), PMECH(start = pm0), ANGLE(start = delta0), delta(start = delta0), id(start = id0), iq(start = iq0), ud(start = ud0), uq(start = uq0), Te(start = pm0));
  Real Epq(start = Epq0) "q-axis voltage behind transient reactance (pu)";
  Real PSIkd(start = PSIkd0) "d-axis rotor flux linkage (pu)";
  Real PSIppq(start = PSIppq0) "q-axis subtransient flux linkage (pu)";
  Real PSIppd(start = PSIppd0) "d-axis subtransient flux linkage (pu)";
  Real PSId(start = PSId0) "d-axis flux linkage (pu)";
  Real PSIq(start = PSIq0) "q-axis flux linkage (pu)";
  Real XadIfd(start = efd0) "Machine field current (pu)";
protected
  parameter Complex Zs = R_a + j * Xppd "Equivalent impedance";
  parameter Complex Is = real(It + VT / Zs) + j * imag(It + VT / Zs);
  parameter Complex PSIpp0 = real(Zs * Is) + j * imag(Zs * Is);
  parameter Complex a = 0 + j * (Xq - Xppd);
  parameter Complex Epqp = real(PSIpp0 + a * It) + j * imag(PSIpp0 + a * It);
  parameter Real delta0 = arg(Epqp) "rotor angle in radians";
  parameter Complex VT = V_0 * cos(anglev_rad) + j * V_0 * sin(anglev_rad)
    "Complex terminal voltage";
  parameter Complex S = p0 + j * q0 "Complex power on machine base";
  parameter Complex It = real(S / VT) - j * imag(S / VT) "Terminal current";
  parameter Complex DQ_dq = cos(delta0) - j * sin(delta0)
    "Parks transformation";
  parameter Complex I_dq = real(It * DQ_dq) - j * imag(It * DQ_dq);
  //Initialization of current and voltage components in synchronous reference frame.
  parameter Real iq0 = real(I_dq) "q-axis component of intitial current";
  parameter Real id0 = imag(I_dq) "d-axis component of intitial current";
  parameter Real ud0 = V_0 * cos(anglev_rad - delta0 + pi / 2)
    "d-axis component of intitial voltage";
  parameter Real uq0 = V_0 * sin(anglev_rad - delta0 + pi / 2)
    "q-axis component of intitial voltage";
  parameter Complex PSIpp0_dq = real(PSIpp0 * DQ_dq) + j * imag(PSIpp0 * DQ_dq)
    "Flux linkage in rotor reference frame";
  parameter Real PSIppq0 = -imag(PSIpp0_dq)
    "q-axis component of the sub-transient flux linkage";
  parameter Real PSIppd0 = real(PSIpp0_dq)
    "d-axis component of the sub-transient flux linkage";
  parameter Real PSIkd0 = (PSIppd0 - (Xpd - Xl) * K3d * id0) / (K3d + K4d)
    "d-axis initial rotor flux linkage";
  parameter Real PSId0 = PSIppd0 - Xppd * id0;
  parameter Real PSIq0 = (-PSIppq0) - Xppq * iq0;
  //Initialization mechanical power and field voltage.
  parameter Real Epq0 = uq0 + Xpd * id0 + R_a * iq0;
  parameter Real dsat = SE(Epq0, S10, S12, 1, 1.2);
  parameter Real efd0 = Epq0 * (1 + dsat) + (Xd - Xpd) * id0
    "Initial field voltage magnitude";
  parameter Real pm0 = p0 + R_a * iq0 * iq0 + R_a * id0 * id0
    "Initial mechanical power, machine base";
  // Constants
  parameter Real K1d = (Xpd - Xppd) * (Xd - Xpd) / (Xpd - Xl) ^ 2;
  parameter Real K2d = (Xpd - Xl) * (Xppd - Xl) / (Xpd - Xppd);
  parameter Real K3d = (Xppd - Xl) / (Xpd - Xl);
  parameter Real K4d = (Xpd - Xppd) / (Xpd - Xl);
initial equation
  der(Epq) = 0;
  der(PSIkd) = 0;
  der(PSIppq) = 0;
  delta = delta0;
  w = 0;
equation
  //Interfacing outputs with the internal variables
  XADIFD = XadIfd;
  PMECH0 = pm0;
  EFD0 = efd0;
  ISORCE = XadIfd;
  der(Epq) = 1 / Tpd0 * (EFD - XadIfd);
  der(PSIkd) = 1 / Tppd0 * (Epq - PSIkd - (Xpd - Xl) * id);
  der(PSIppq) = 1 / Tppq0 * ((-PSIppq) + (Xq - Xppq) * iq);
  PSIppd = Epq * K3d + PSIkd * K4d;
  PSId = PSIppd - Xppd * id;
  PSIq = (-PSIppq) - Xppq * iq;
  XadIfd = K1d * (Epq - PSIkd - (Xpd - Xl) * id) + (Xd - Xpd) * id + (SE(Epq, S10, S12, 1, 1.2) + 1) * Epq;
  Te = PSId * iq - PSIq * id;
  ud = (-PSIq) - R_a * id;
  uq = PSId - R_a * iq;
  //flow, changed from machine base to system bas
  annotation(Placement(transformation(extent = {{74, 6}, {94, 26}}), iconTransformation(extent = {{58, -90}, {74, -74}})), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}})), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics={  Text(extent = {{-58, 62}, {52, -64}}, lineColor = {0, 0, 255}, textString = "GENSAL")}), Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Unknown</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>", revisions = "<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
end GENSAL;
