within OpenIPSL.Examples.Controls.PSSE.PSS;
model IEEEST "SMIB system with one load and GENROE model"
  extends OpenIPSL.Examples.BaseClasses.SMIBpartial;
  OpenIPSL.Electrical.Machines.PSSE.GENROE gENROE(
    Tpd0=5,
    Tppd0=0.07,
    Tpq0=0.9,
    Tppq0=0.09,
    H=4.28,
    D=0,
    Xd=1.84,
    Xq=1.75,
    Xpd=0.41,
    Xpq=0.6,
    Xppd=0.2,
    Xl=0.12,
    S10=0.11,
    S12=0.39,
    angle_0=4.046276,
    Xppq=0.2,
    M_b=100000000,
    P_0=40000000,
    Q_0=5416582,
    v_0=1) annotation (Placement(transformation(extent={{-102,-20},{-62,20}})));
  Modelica.Blocks.Sources.Constant const(k=0)
    annotation (Placement(transformation(extent={{-22,-86},{-42,-66}})));
  OpenIPSL.Electrical.Controls.PSSE.ES.ESST1A eSST1A(
    V_IMAX=0.3,
    V_IMIN=-0.3,
    T_C=2,
    T_B=10,
    T_C1=0.08,
    T_B1=0.083,
    K_A=300,
    V_AMAX=7,
    V_AMIN=-7,
    V_RMAX=5.2,
    V_RMIN=-5.2,
    K_C=0.38,
    K_F=1,
    T_F=1,
    K_LR=1,
    I_LR=0,
    T_A=0.1,
    T_R=0.1)
    annotation (Placement(transformation(extent={{-58,-90},{-110,-60}})));
  Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf)
    annotation (Placement(transformation(extent={{-22,-120},{-42,-100}})));
  Modelica.Blocks.Sources.Constant const2(k=Modelica.Constants.inf)
    annotation (Placement(transformation(extent={{-20,-150},{-40,-130}})));
  OpenIPSL.Electrical.Controls.PSSE.PSS.IEEEST iEEEST(
    A_1=48.7435,
    A_2=4.7488,
    A_3=0.0,
    A_4=0.0,
    A_5=-85.7761,
    A_6=0.0459,
    T_1=0.7361,
    T_2=1.5868,
    T_3=0.0,
    T_4=0.02,
    T_5=13.8921,
    T_6=0.1057,
    K_S=0.0099,
    L_SMAX=0.1,
    L_SMIN=-0.1,
    V_CU=0.0,
    V_CL=0.0)
    annotation (Placement(transformation(extent={{-96,-44},{-68,-32}})));
equation
  connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-106,10},{-112,
          10},{-112,26},{-50,26},{-50,10},{-60,10}}, color={0,0,127}));
  connect(eSST1A.ECOMP, gENROE.ETERM) annotation (Line(points={{-58,-73.3333},{
          -54,-73.3333},{-54,-6},{-60,-6}}, color={0,0,127}));
  connect(const1.y, eSST1A.VUEL2) annotation (Line(points={{-43,-110},{-82.713,
          -110},{-82.713,-89.9917}}, color={0,0,127}));
  connect(eSST1A.VUEL, const.y) annotation (Line(points={{-67.1,-90},{-67.1,-94},
          {-48,-94},{-48,-76},{-43,-76}}, color={0,0,127}));
  connect(eSST1A.VUEL3, eSST1A.VUEL2) annotation (Line(points={{-90.4805,-89.9958},
          {-90.4805,-110},{-82.713,-110},{-82.713,-89.9917}}, color={0,0,127}));
  connect(const2.y, eSST1A.VOEL) annotation (Line(points={{-41,-140},{-74.9,-140},
          {-74.9,-90}}, color={0,0,127}));
  connect(eSST1A.EFD, gENROE.EFD) annotation (Line(points={{-111.3,-73.3333},{-116,
          -73.3333},{-116,-10},{-106,-10}}, color={0,0,127}));
  connect(eSST1A.VT, gENROE.ETERM) annotation (Line(points={{-58.0325,-69.1875},
          {-54,-69.1875},{-54,-6},{-60,-6}}, color={0,0,127}));
  connect(eSST1A.EFD0, gENROE.EFD0) annotation (Line(points={{-58,-84.1667},{-52,
          -84.1667},{-52,-10},{-60,-10}}, color={0,0,127}));
  connect(eSST1A.XADIFD, gENROE.XADIFD) annotation (Line(points={{-58,-79.1667},
          {-50,-79.1667},{-50,-18},{-60.4,-18}}, color={0,0,127}));
  connect(iEEEST.V_CT, gENROE.ETERM) annotation (Line(points={{-95.7667,-35},{-102,
          -35},{-102,-28},{-54,-28},{-54,-6},{-60,-6}}, color={0,0,127}));
  connect(iEEEST.V_S, gENROE.PELEC) annotation (Line(points={{-95.7667,-41},{-102,
          -41},{-102,-52},{-56,-52},{-56,6},{-60,6}}, color={0,0,127}));
  connect(eSST1A.VOTHSG2, const.y) annotation (Line(points={{-58,-62.5},{-46,-62.5},
          {-46,-76},{-43,-76}}, color={0,0,127}));
  connect(iEEEST.VOTHSG, eSST1A.VOTHSG) annotation (Line(points={{-66.8333,-38},
          {-48,-38},{-48,-65.8333},{-58,-65.8333}}, color={0,0,127}));
  connect(gENROE.p, GEN1.p)
    annotation (Line(points={{-62,0},{-62,0},{-40,0}}, color={0,0,255}));
  annotation (
experiment(StopTime=10));
end IEEEST;
