within OpenIPSL.Examples.N44.Base_Case.Generators;
model Gen4_bus_3300 "Configuration of synchronous generator with regulators: GENROU, STAB2A, IEEET2, IEESGO;
  Nordic 44 model: Buses 3300, 3359, 8500"
  extends OpenIPSL.Electrical.Essentials.pfComponent;
  OpenIPSL.Electrical.Machines.PSSE.GENROU gENROU(
    Tpd0=10.8 "d-axis transient open-circuit time constant s",
    Tppd0=0.05 "d-axis sub-transient open-circuit time constant s",
    Tpq0=1 "q-axis transient open-circuit time constant s",
    Tppq0=0.05 "q-axis transient open-circuit time constant s",
    H=6 "inertia constant s",
    D=0 "Damping",
    Xd=2.42 "d-axis reactance",
    Xq=2 "q-axis reactance",
    Xpd=0.23 "d-axis transient reactance",
    Xpq=0.4108 "d-axis transient reactance",
    Xppd=0.16 "d-axis sub-transient reactance",
    Xppq=0.16 "q-axis sub-transient reactance",
    Xl=0.1481 "leakage reactance",
    M_b=1100,
    S10=0.1089,
    S12=0.378,
    R_a=0,
    V_b=V_b,
    V_0=V_0,
    angle_0=angle_0,
    P_0=P_0,
    Q_0=Q_0) annotation (Placement(transformation(extent={{-58,-26},{6,44}})));
  OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO iEESGO(
    T_1=0.01,
    T_2=0,
    T_3=0.15,
    T_4=0.3,
    T_5=8,
    T_6=0.4,
    K_1=0,
    K_2=0.7,
    K_3=0.43,
    P_MAX=1,
    P_MIN=0) annotation (Placement(transformation(
        extent={{-28,-12},{28,12}},
        origin={-26,76})));
  OpenIPSL.Electrical.Controls.PSSE.ES.SCRX sCRX(
    K=10 "K",
    T_AT_B=0,
    T_B=0.04,
    T_E=0.04,
    E_MIN=0,
    E_MAX=5,
    r_cr_fd=0,
    C_SWITCH=true) annotation (Placement(transformation(
        extent={{-28,-23},{28,23}},
        origin={62,-61})));
  OpenIPSL.Electrical.Controls.PSSE.PSS.STAB2A sTAB2A(
    H_LIM=0.03,
    K_2=1,
    T_2=4.5,
    K_3=0,
    T_3=2,
    K_4=0.55,
    K_5=1,
    T_5=0.01)
    annotation (Placement(transformation(extent={{-75,-60},{-32,-35}})));
  Modelica.Blocks.Sources.Constant cte(k=0)
    annotation (Placement(transformation(extent={{-20,-65},{-9,-54}})));
  OpenIPSL.Interfaces.PwPin pwPin annotation (Placement(transformation(extent={
            {100,-10},{120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
equation
  connect(cte.y, sCRX.VUEL) annotation (Line(points={{-8.45,-59.5},{24.775,-59.5},
          {24.775,-84},{43.8,-84}}, color={0,0,127}));
  connect(sCRX.VOEL, cte.y) annotation (Line(points={{52.2,-84},{-2,-84},{-2,-54},
          {-2,-59.5},{-8.45,-59.5}}, color={0,0,127}));
  connect(sTAB2A.VOTHSG, sCRX.VOTHSG) annotation (Line(points={{-30.0455,-47.5},{1.97725,-47.5},{1.97725,-46.9444},{34,-46.9444}},
                                                             color={0,0,127}));
  connect(gENROU.SPEED, iEESGO.SPEED) annotation (Line(points={{9.2,33.5},{20,33.5},{20,92},{-60,92},{-60,84},{-51.6667,84}},
                                                                 color={0,0,127}));
  connect(gENROU.PMECH0, iEESGO.PMECH0) annotation (Line(points={{9.2,26.5},{20,26.5},{20,-28},{-70,-28},{-70,69.3333},{-51.6667,69.3333}},
                                                                      color={0,
          0,127}));
  connect(sCRX.EFD, gENROU.EFD) annotation (Line(points={{91.4,-58.4444},{96,-58.4444},{96,-90},{-90,-90},{-90,-8.5},{-64.4,-8.5}},
                                                        color={0,0,127}));
  connect(iEESGO.PMECH, gENROU.PMECH) annotation (Line(points={{3.16667,77.3333},{12,77.3333},{12,50},{-66,50},{-66,26.5},{-64.4,26.5}},
                                                                  color={0,0,
          127}));
  connect(gENROU.ETERM, sCRX.ECOMP) annotation (Line(points={{9.2,-1.5},{28,-1.5},{28,-58.4444},{34,-58.4444}},
                                              color={0,0,127}));
  connect(gENROU.EFD0, sCRX.EFD0) annotation (Line(points={{9.2,-8.5},{16,-8.5},{16,-80},{26,-80},{26,-75.0556},{34,-75.0556}},
                                                          color={0,0,127}));
  connect(gENROU.XADIFD, sCRX.XADIFD) annotation (Line(points={{8.56,-22.5},{12,-22.5},{12,-83.4889},{74.6,-83.4889}},
                                               color={0,0,127}));
  connect(gENROU.p, pwPin)
    annotation (Line(points={{6,9},{76,9},{76,0},{110,0}},   color={0,0,255}));
  connect(gENROU.PELEC, sTAB2A.PELEC) annotation (Line(points={{9.2,19.5},{34,19.5},{34,-32},{-82,-32},{-82,-47.5},{-74.4136,-47.5}},
                                                                  color={0,0,
          127}));
  annotation (
    Icon(graphics={Line(
          points={{-76,-26},{-28,52},{27,-52},{74,23}},
          color={0,0,255},
          smooth=Smooth.Bezier),Ellipse(extent={{-100,-100},{101,100}},
          lineColor={0,0,255})}));
end Gen4_bus_3300;
