within iPSL.Examples.Controls.PSSE.TG;
model GGOV "three phase to ground fault test of GGOV"
  extends iPSL.Examples.SMIBpartial;
  extends Modelica.Icons.Example;
  iPSL.Electrical.Machines.PSSE.GENROU generator(
    Xppd=0.2,
    Xppq=0.2,
    Xpp=0.2,
    Xl=0.12,
    M_b=100,
    Tpd0=5,
    Tppd0=0.50000E-01,
    Tppq0=0.1,
    H=4.0000,
    D=0,
    Xd=1.41,
    Xq=1.3500,
    Xpd=0.3,
    S10=0.1,
    S12=0.5,
    Xpq=0.6,
    Tpq0=0.7,
    V_0=1,
    angle_0=4.05,
    P_0=39.99995,
    Q_0=5.416571) annotation (Placement(transformation(extent={{-100,-16},{-60,18}})));
  iPSL.Electrical.Controls.PSSE.TG.GGOV1.GGOV1 gGOV1pele(
    R=0.04,
    T_pelec=1,
    maxerr=0.05,
    minerr=-0.05,
    Kpgov=10,
    Kigov=2,
    Kdgov=0,
    Tdgov=1,
    Vmax=1,
    Vmin=0.15,
    Tact=0.5,
    Kturb=1.5,
    Wfnl=0.2,
    Tb=0.1,
    Tc=0,
    Teng=0,
    Tfload=3,
    Kpload=2,
    Kiload=0.67,
    Ldref=1,
    Dm=0,
    Ropen=0.1,
    Rclose=-0.1,
    Kimw=0,
    Aset=0.1,
    Ka=10,
    Ta=0.1,
    Trate=0,
    db=0,
    Tsa=4,
    Tsb=5,
    Rup=99,
    Rdown=-99,
    DELT=0.005,
    Flag=0) annotation (Placement(visible = true, transformation(origin = {-66, 40}, extent = {{-20, -18}, {20, 18}}, rotation = 180)));
equation
  connect(generator.SPEED, gGOV1pele.SPEED) annotation(Line(points = {{-58.4, 16.3}, {-40, 16.3}, {-40, 30}, {-46, 30}}, color = {0, 0, 127}));
  connect(gGOV1pele.PMECH, generator.PMECH) annotation(Line(points = {{-88, 39}, {-106, 39}, {-106, 9.5}, {-99.6, 9.5}}, color = {0, 0, 127}));
  connect(gGOV1pele.PELEC, generator.PELEC) annotation(Line(points = {{-46, 47}, {-34, 47}, {-34, -7.5}, {-58.4, -7.5}}, color = {0, 0, 127}));
  connect(generator.EFD0, generator.EFD) annotation (Line(
      points={{-58.4,-10.9},{-52,-10.9},{-52,-30},{-102,-30},{-102,-7.5},{-99.6,-7.5}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(generator.p, GEN1.p) annotation (Line(points={{-58,1},{-50,1},{-50,0},{-40,0}}, color={0,0,255}));
  annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
end GGOV;
